# USINE BIOPHARMACEUTIQUE GMP
## Installation de Production Conforme EU/FDA - 5000 m²

---

## 📋 CARACTÉRISTIQUES GÉNÉRALES

### Dimensions et Structure
- **Surface totale**: 5000 m² (50m x 100m)
- **Configuration**: 3 niveaux avec séparation verticale
- **Hauteur par niveau**: 4,5m (production et R&D), 4m (sous-sol)
- **Architecture**: Modulaire rectangulaire

### Conformité Réglementaire
- ✅ **EU GMP Annexe 1** (Fabrication de médicaments stériles)
- ✅ **FDA 21 CFR Part 211** (cGMP for Finished Pharmaceuticals)
- ✅ **ISO 14644** (Classification des salles propres)
- ✅ **ICH Q7** (Good Manufacturing Practice for APIs)

---

## 🏗️ ARCHITECTURE À 3 NIVEAUX

### NIVEAU -1: SOUS-SOL TECHNIQUES (4m de hauteur)
**Fonction**: Systèmes de support critiques et utilités

#### Salles Techniques (4 zones principales)

1. **HVAC - Air Handling Unit**
   - Localisation: Arrière gauche
   - Surface: ~800 m²
   - Fonction: Traitement d'air, filtration HEPA, contrôle température/humidité
   - Équipements: CTA (Centrales de Traitement d'Air), préfiltres, HEPA terminaux

2. **Chaufferie et Système Eau**
   - Localisation: Arrière droit
   - Surface: ~800 m²
   - Systèmes: Chaudières, échangeurs thermiques, boucles de distribution

3. **Électricité et Générateurs**
   - Localisation: Avant gauche
   - Surface: ~600 m²
   - Équipements: Transformateurs, groupes électrogènes de secours, UPS

4. **Traitement WFI (Water For Injection)**
   - Localisation: Avant droit
   - Surface: ~600 m²
   - Systèmes: Osmose inverse, distillation, boucles de distribution chaude (80°C)
   - Conformité: Ph. Eur., USP

---

### NIVEAU 0: REZ-DE-CHAUSSÉE PRODUCTION (4,5m de hauteur)
**Fonction**: Production biopharmaceutique principale avec flux unidirectionnel

#### Flux Unidirectionnel: ARRIÈRE → AVANT (Sale → Propre)

#### ZONE D - RÉCEPTION MATIÈRES PREMIÈRES (Grade D / ISO 8)
- **Localisation**: Arrière (Y: -50 à -30m)
- **Surface**: ~1000 m²
- **Fonction**: Réception, déballage primaire, quarantaine
- **Pression**: Négative par rapport à l'extérieur
- **Équipements**: 
  - 6 unités de stockage réfrigéré/ambiant
  - Zone de décontamination des conteneurs
  - Sas matériel (airlock) vers Zone C

#### ZONE C - PRÉPARATION (Grade C / ISO 7)
- **Localisation**: Centre-arrière (Y: -30 à -5m)
- **Surface**: ~1250 m²
- **Fonction**: Préparation des milieux de culture, inoculation
- **Pression**: Positive contrôlée
- **Taux de renouvellement d'air**: 20-40 vol/h
- **Équipements**:
  - 3 bioréacteurs (culture cellulaire) de 500L-2000L
  - Hottes à flux laminaire
  - Incubateurs CO₂
  - Systèmes de préparation de milieux
- **Filtration**: 6 filtres HEPA au plafond

#### ZONE B - PRODUCTION ACTIVE (Grade B / ISO 7)
- **Localisation**: Centre (Y: -5 à +25m)
- **Surface**: ~1500 m²
- **Fonction**: Purification des protéines, formulation
- **Pression**: Positive (cascade de pression vers Zones C et D)
- **Taux de renouvellement d'air**: 40-60 vol/h
- **Équipements**:
  - 4 colonnes de chromatographie (purification)
  - Systèmes d'ultrafiltration/diafiltration
  - Cuves de formulation
  - Systèmes CIP/SIP automatisés
- **Filtration**: 12 filtres HEPA répartis uniformément

#### ZONE A - REMPLISSAGE ASEPTIQUE (Grade A / ISO 5)
- **Localisation**: Avant (Y: +25 à +50m)
- **Surface**: ~1250 m²
- **Fonction**: Remplissage stérile final, bouchage
- **Environnement**: Flux laminaire unidirectionnel vertical
- **Pression**: Maximale (cascade vers toutes autres zones)
- **Taux de renouvellement d'air**: >100 vol/h
- **Vitesse d'air**: 0,36-0,54 m/s (flux laminaire)
- **Équipements**:
  - Remplisseuse aseptique automatisée (8m x 6m)
  - Isolateurs RABS (Restricted Access Barrier System)
  - Lyophilisateur (si produits lyophilisés)
- **Filtration**: 25 filtres HEPA en flux laminaire (couverture totale plafond)

#### Sas de Décontamination (Airlocks)
**Fonction critique**: Prévention contamination croisée entre zones

1. **Airlock Zone D → C**: Décontamination matériel
2. **Airlock Zone C → B**: Décontamination matériel et transfert
3. **Airlock Zone B → A**: Passage ultra-critique, double porte temporisée
4. **Airlock Personnel**: Entrée principale avec vestiaires gradués

**Caractéristiques des airlocks**:
- Systèmes de verrouillage automatique
- Pression intermédiaire (cascade)
- Cycles de décontamination VH₂O₂ (si nécessaire)
- Indicateurs de différentiel de pression

---

### NIVEAU +1: PREMIER ÉTAGE R&D (4,5m de hauteur)
**Fonction**: Recherche, développement et contrôle qualité (séparation physique de la production)

#### LABORATOIRES R&D
- **Localisation**: Gauche
- **Surface**: ~2000 m²
- **Fonction**: Développement de procédés, scale-up
- **Classification**: Non-GMP (environnement de recherche)
- **Équipements**:
  - Bioréacteurs pilotes (1L-50L)
  - Chromatographie analytique (HPLC, FPLC)
  - Spectromètres, PCR, séquenceurs
  - Hottes chimiques et microbiologiques

#### LABORATOIRES CONTRÔLE QUALITÉ (QC)
- **Localisation**: Droite
- **Surface**: ~2000 m²
- **Classification**: Grade C (zones d'analyse stérile)
- **Fonction**: Tests de libération des lots
- **Analyses effectuées**:
  - Tests de stérilité (isolateurs Grade A)
  - Endotoxines bactériennes (LAL test)
  - Essais physicochimiques
  - Tests de stabilité
  - Identification/dosage par HPLC/MS
- **Conformité**: ISO 17025 (laboratoires d'essais)

#### BUREAUX ET ADMINISTRATION
- **Localisation**: Centre arrière
- **Surface**: ~400 m²
- **Fonction**: Direction technique, assurance qualité, documentation GMP

---

## 🌀 SYSTÈME HVAC ET CONTRÔLE ENVIRONNEMENTAL

### Principes de Design
- **Cascade de pression**: A > B > C > D > Extérieur
- **Différentiel minimum**: 10-15 Pa entre zones adjacentes
- **Filtration**: 3 étages (préfiltres G4 → F7/F9 → HEPA H13/H14)

### Contrôles Critiques par Zone

| Zone | ISO Class | Renouvellement | Particules ≥0.5μm/m³ | Température | Humidité |
|------|-----------|----------------|---------------------|-------------|----------|
| **A** | ISO 5 | >100 vol/h | ≤3,520 | 20-24°C | 45-55% |
| **B** | ISO 7 | 40-60 vol/h | ≤352,000 | 20-24°C | 45-55% |
| **C** | ISO 7-8 | 20-40 vol/h | ≤352,000 | 20-24°C | 45-55% |
| **D** | ISO 8 | 10-20 vol/h | ≤3,520,000 | 18-26°C | 40-60% |

### Systèmes de Surveillance Continue
- Compteurs de particules en temps réel
- Manomètres différentiels sur toutes les portes
- Sondes température/humidité reliées au BMS
- Alarmes et enregistrements 24/7 (FDA 21 CFR Part 11)

---

## 💧 SYSTÈMES FLUIDES CRITIQUES

### Eau Pour Injection (WFI)
- **Production**: Distillation ou osmose inverse + ultrafiltration
- **Distribution**: Boucle chaude (80°C minimum, retour continu)
- **Matériaux**: Inox 316L électropoli, soudures orbitales
- **Surveillance**: Conductivité, TOC, endotoxines
- **Conformité**: Ph. Eur. 0169, USP <1231>

### Vapeur Pure (Pure Steam)
- **Génération**: À partir de WFI
- **Utilisation**: Stérilisation SIP (Sterilization In Place)
- **Distribution**: Réseau séparé avec purgeurs vapeur
- **Qualité**: Non-condensables <3%, surchauffe limitée

### Gaz Techniques
- Azote: Inertage des cuves, surpression
- CO₂: Incubateurs, contrôle pH
- Air comprimé médical: Classe 1 selon ISO 8573-1

---

## 🔬 ÉQUIPEMENTS PROCESS PRINCIPAUX

### Zone C - Culture Cellulaire
**3 Bioréacteurs inox 316L**
- Capacités: 500L, 1000L, 2000L
- Contrôle: pH, O₂ dissous, température, agitation
- Stérilisation: SIP 121°C
- Inoculation: Connexion stérile par soudure ou connecteurs aseptiques

### Zone B - Purification
**4 Colonnes de Chromatographie**
- Techniques: Affinité (Protéine A), échange d'ions, exclusion de taille
- Automatisation: ÄKTA ou équivalent
- CIP/SIP intégré

**Systèmes complémentaires**:
- Ultrafiltration/Diafiltration (concentration, échange de tampon)
- Inactivation virale (pH bas, détergent)
- Filtration virale (20-50 nm)

### Zone A - Remplissage Aseptique
**Ligne de conditionnement automatisée**
- Vitesse: 60-600 flacons/minute (selon format)
- Isolateur RABS avec gants intégrés
- Stérilisation: VH₂O₂ (vaporisation peroxyde d'hydrogène)
- Vision automatique (rejet flacons défectueux)
- Bouchage sous vide/atmosphère inerte

---

## 🛡️ CONTRÔLE DE CONTAMINATION

### Monitoring Environnemental
**Programme de surveillance selon Annexe 1**:

| Paramètre | Fréquence | Zones concernées |
|-----------|-----------|------------------|
| Particules viables | Continu (culture active) | A, B |
| Particules non-viables | Continu | A, B, C |
| Surfaces (contact plates) | Après production | A, B, C |
| Empreintes de gants | Fin de shift | A |
| Pression différentielle | Continu | Toutes |

### Nettoyage et Désinfection
- **CIP (Clean In Place)**: Automatisé pour équipements fermés
- **SIP (Sterilize In Place)**: Vapeur 121°C, 20 min minimum
- **Désinfectants**: Rotation entre agents (alcools, ammoniums quaternaires, agents oxydants)
- **Validation**: Études de nettoyage avec détection des résidus

---

## 🚶 FLUX DE PERSONNEL

### Vestiaires Gradués
**Parcours d'habillage obligatoire**:
1. Zone grise → Survêtements et surchaussures
2. Sas 1 → Première tenue stérile
3. Sas 2 (accès zones B/A) → Tenue complète Grade A/B
   - Combinaison stérile
   - Cagoule
   - Masque facial/lunettes
   - Double paire de gants
   - Bottes stériles

### Formation du Personnel
- Qualification initiale (théorie + pratique)
- Requalification annuelle
- Tests d'empreintes de gants (media fills)
- Sensibilisation continue aux BPF

---

## 📊 SYSTÈME DE QUALITÉ GMP

### Documentation Requise
- **BMR** (Batch Manufacturing Records): Dossiers de lot
- **Procédures opératoires**: SOPs validées
- **Protocoles de validation**: Équipements, procédés, nettoyage
- **Gestion des déviations**: CAPA (Corrective and Preventive Actions)
- **Change control**: Gestion des modifications

### Validation
- **QI**: Qualification d'Installation
- **QO**: Qualification Opérationnelle
- **QP**: Qualification de Performance
- **Revalidation périodique**: Tous les 3-5 ans

### Audits
- Auto-inspections trimestrielles
- Audits fournisseurs critiques
- Inspections réglementaires (ANSM, FDA, EMA)

---

## 📈 CAPACITÉ DE PRODUCTION ESTIMÉE

### Hypothèses (anticorps monoclonal typique)
- Culture: 2000L à 5 g/L = 10 kg protéine brute
- Rendement purification: 70% = 7 kg protéine pure
- Dose: 100 mg/flacon
- **Production annuelle**: ~700,000 flacons (avec 10 lots/an)

### Flexibilité
- Adaptable à différents produits biologiques
- Changeover entre produits: 2-4 semaines (nettoyage, validation)

---

## 🎯 POINTS FORTS DE LA CONCEPTION

✅ **Ségrégation rigoureuse**: R&D physiquement séparée de la production
✅ **Flux unidirectionnel optimal**: Minimise les risques de contamination croisée
✅ **Redondance des utilités**: Sécurité de production (générateurs, boucles WFI)
✅ **Scalabilité**: Bioréacteurs de tailles graduées pour développement
✅ **Automatisation**: Réduction intervention humaine en zones critiques
✅ **Conformité multi-juridictionnelle**: EU et US simultanément

---

## 📝 RECOMMANDATIONS FUTURES

### Phase 2 - Améliorations Suggérées
1. **Zones de stockage froid**: -80°C pour banques cellulaires et API
2. **Salle blanche mobile**: Pour interventions maintenance en Zone A
3. **Système BMS avancé**: Intelligence artificielle pour prédiction pannes
4. **Expansion modulaire**: Prévoir +2000 m² pour croissance capacité
5. **Lyophilisation**: Si produits nécessitant stabilité ambiante

### Innovations Potentielles
- **Technologie SUB (Single-Use Bioreactor)**: Réduction CIP/SIP
- **Systèmes de transfert rapide**: RABs mobiles
- **Continuous Manufacturing**: Production en continu vs batch

---

## 📄 CONCLUSION

Cette installation de 5000 m² représente une usine biopharmaceutique GMP moderne et complète, conçue pour la production de médicaments biologiques stériles de haute valeur (anticorps monoclonaux, protéines recombinantes, vaccins).

**Points clés**:
- Architecture conforme aux standards internationaux les plus stricts
- Flux unidirectionnel optimisant la qualité et la sécurité
- Séparation verticale R&D/Production/Utilités
- Systèmes redondants garantissant la continuité de production
- Capacité d'adaptation à différents types de biomédicaments

**Conformité garantie**: EU GMP Annexe 1, FDA 21 CFR Part 211, ISO 14644

---

*Document technique créé le 01/12/2025*
*Version 1.0 - Usine Biopharmaceutique Modulaire GMP*