# JUMEAU NUMÉRIQUE - ZONE DE VESTIAIRE GMP
## Conforme EU GMP Annexe 1 (2022)

---

## 📋 CARACTÉRISTIQUES GÉNÉRALES

**Surface totale:** 120 m²  
**Type de zone:** Gowning & Airlocks  
**Classification:** Grade D → C → B  
**Flux:** Unidirectionnel strict  
**Norme:** EU GMP Annexe 1 (2022)

---

## 🏗️ ARCHITECTURE ET ZONES

### Zone 1: Zone Grise (Grade D)
- **Classification:** Grade D - Street Clothes
- **Fonction:** Zone d'entrée, vêtements civils
- **Pression:** +15 Pa (référence extérieur)
- **Équipements:**
  - Vestiaires civils
  - Casiers personnels
  - Poubelles générales

### Zone 2: Sas 1 (Transition D→C)
- **Fonction:** Sas de déchaussage
- **Pression:** +15 Pa → +25 Pa
- **Équipements:**
  - 2 bancs de déchaussage en inox
  - Rangements chaussures intégrés
  - Porte à interlock électronique amont
  - Porte à interlock électronique aval
  - Indicateur de pression différentielle

### Zone 3: Zone Blanche Primaire (Grade C)
- **Classification:** Grade C - Primary Gowning
- **Fonction:** Habillage tenue stérile primaire
- **Pression:** +25 Pa
- **Équipements:**
  - 4 distributeurs automatiques (combinaisons, masques)
  - Miroirs pleine hauteur (2×2m)
  - 6 luminaires LED cleanroom
  - Plafonds techniques avec grilles HEPA
  - Poubelles biohazard et générales

### Zone 4: Sas 2 (Transition C→B)
- **Fonction:** Air Showers HEPA - 30 secondes
- **Pression:** +25 Pa → +35 Pa
- **Équipements:**
  - 2 douches à air HEPA indépendantes
  - 12 buses haute vitesse par douche (6×2)
  - Écrans de contrôle tactiles
  - Indicateurs LED de statut
  - 2 portes à interlock électronique

### Zone 5: Zone Blanche Secondaire (Grade B)
- **Classification:** Grade B - Secondary Gowning
- **Fonction:** Sur-habillage tenue stérile Grade B
- **Pression:** +35 Pa
- **Équipements:**
  - 4 distributeurs automatiques (sur-tenues, gants stériles)
  - Miroirs pleine hauteur
  - 4 luminaires LED haute intensité
  - Plafonds techniques renforcés
  - Poubelles biohazard dédiées

---

## 🔧 SYSTÈMES TECHNIQUES

### Système HVAC
- **Conduits d'alimentation (bleu):** Air propre filtré HEPA
- **Conduits de reprise (rouge):** Air de retour
- **Débit:** Adapté pour maintien pressions en cascade
- **Filtration:** HEPA H14 minimum
- **Renouvellement d'air:** >20 vol/h (Grade C), >40 vol/h (Grade B)

### Douches à Air HEPA
- **Quantité:** 2 unités
- **Durée cycle:** 30 secondes
- **Buses:** 6 plafond + 6 latérales par douche
- **Vitesse air:** >20 m/s
- **Filtration:** HEPA H14
- **Contrôle:** Écran tactile avec affichage temps

### Portes à Interlock
- **Quantité:** 5 portes
- **Type:** Interlock électronique bidirectionnel
- **Matériaux:** Châssis aluminium anodisé, panneau verre sécurit
- **Sécurité:** Lecteur de badge RFID
- **Indicateurs:** LED rouge (verrouillé), vert (libre)

### Système de Pression
- **Grade D:** +15 Pa (réf. extérieur)
- **Sas 1:** +15 Pa
- **Grade C:** +25 Pa
- **Sas 2:** +35 Pa
- **Grade B:** +35 Pa
- **Indicateurs:** Affichage digital en temps réel sur chaque transition

---

## 🎨 FINITIONS ET MATÉRIAUX

### Sols
- **Type:** Résine époxy autolissante
- **Couleur:** Gris clair (RAL 7035)
- **Finition:** Brillante, antistatique
- **Congés:** 100 mm arrondis (coved) mur/sol
- **Résistance:** Chimique, mécanique, UV

### Murs et Plafonds
- **Type:** Panneaux sandwich lisses
- **Matériau:** Acier laqué blanc RAL 9010
- **Épaisseur:** 80 mm (isolation intégrée)
- **Joints:** Étanches, silicone spécial cleanroom
- **Finition:** Lisse, lavable, sans rétention

### Éclairage
- **Type:** Luminaires LED étanches IP65
- **Quantité:** 14 luminaires
- **Intensité:** 500-1000 lux selon zones
- **Température couleur:** 4000K (blanc neutre)
- **CRI:** >80
- **Diffuseurs:** Polycarbonate lisse

---

## 📦 ÉQUIPEMENTS SPÉCIALISÉS

### Distributeurs Automatiques
- **Quantité totale:** 4 distributeurs
- **Types:**
  - Combinaisons stériles (taille S à XXL)
  - Masques FFP2/FFP3
  - Gants stériles (tailles variées)
  - Sur-tenues Grade B
- **Fonctionnement:** Distributeur automatique sans contact
- **Indicateurs:** LED de statut (vert: OK, rouge: vide)

### Miroirs
- **Quantité:** 4 miroirs
- **Dimensions:** 2000 × 1200 mm (H × L)
- **Matériau:** Verre sécurit traité anti-buée
- **Fixation:** Murale, joints étanches

### Poubelles Stériles
- **Quantité:** 5 unités
- **Types:**
  - Générales (blanches)
  - Biohazard (jaunes)
- **Capacité:** 40L par unité
- **Système:** Pédale sans contact
- **Matériau:** Inox 316L ou polypropylène médical

### Unité Technique (CTA)
- **Fonction:** Centrale de Traitement d'Air
- **Localisation:** Adjacent à la zone Grade B
- **Équipements:**
  - Ventilateurs EC
  - Batteries de filtration HEPA
  - Contrôle température/hygrométrie
  - 4 indicateurs LED de statut
  - Grilles de ventilation

---

## ✅ CONFORMITÉ RÉGLEMENTAIRE

### EU GMP Annexe 1 (2022)
- ✓ Séparation stricte des zones par grades
- ✓ Flux unidirectionnel sans retour
- ✓ Pressions en cascade croissante
- ✓ Douches à air avant zones critiques
- ✓ Interlock sur toutes portes de transition
- ✓ Finitions lisses, facilement nettoyables
- ✓ Absence de rétention de particules
- ✓ Indicateurs de pression visibles
- ✓ Signalétique claire des grades
- ✓ Éclairage adapté aux activités

### Normes Complémentaires
- ISO 14644-1/2: Classification de la propreté particulaire
- ISO 14644-4: Conception et construction
- ISO 14644-5: Exploitation
- EN 1822: Filtres HEPA/ULPA
- EN 12469: Sécurité biologique

---

## 📊 INVENTAIRE DÉTAILLÉ

| Catégorie | Quantité | Description |
|-----------|----------|-------------|
| Douches à air HEPA | 2 | Cabinets avec 12 buses chacun |
| Buses de douche | 24 | Haute vitesse, filtrées HEPA |
| Conduits HVAC | 8 | Supply (bleu) + Return (rouge) |
| Miroirs pleine hauteur | 4 | 2000×1200 mm, anti-buée |
| Distributeurs automatiques | 4 | Tenues + consommables stériles |
| Indicateurs de pression | 4 | Affichage digital temps réel |
| Signalétique flottante | 6 | Textes 3D émissifs avec grades |
| Unités techniques CTA | 1 | Module complet avec filtration |
| Panneaux plafond technique | 10 | Avec grilles diffusion HEPA |
| Grilles de diffusion | 10 | Métalliques, intégrées plafond |
| Congés de sol coved | 40 | Rayon 100 mm sur tout périmètre |
| Bancs de déchaussage | 2 | Inox 316L avec rangements |
| Rangements chaussures | 2 | Sous bancs, acier inoxydable |
| Portes à interlock | 5 | Avec lecteurs badge et LED |
| Lecteurs de badge | 5 | RFID sans contact |
| Luminaires LED cleanroom | 14 | IP65, 500-1000 lux |
| Sources lumineuses Blender | 14 | Area lights pour rendu réaliste |
| Poubelles stériles | 5 | Pédale sans contact, 40L |
| Pédales de poubelles | 5 | Inox, actionnement pied |

**Total éléments 3D:** 334 objets  
**Total matériaux:** 221 matériaux personnalisés

---

## 🎯 FLUX OPÉRATIONNEL

### Procédure d'Entrée Standard

1. **Entrée Zone Grise (Grade D)**
   - Retrait vêtements civils
   - Stockage effets personnels
   - Port de sur-chaussures jetables

2. **Passage Sas 1**
   - Vérification interlock porte amont
   - Assise sur banc de déchaussage
   - Retrait chaussures civiles
   - Mise sur-chaussures stériles
   - Passage porte aval (interlock actif)

3. **Zone Blanche Primaire (Grade C)**
   - Lavage/désinfection des mains
   - Distribution automatique combinaison stérile
   - Habillage complet (combinaison + masque + charlotte)
   - Vérification miroir pleine hauteur
   - Contrôle vestimentaire par superviseur

4. **Passage Sas 2 (Douche à Air)**
   - Entrée dans airshower
   - Activation automatique (30 secondes)
   - Décontamination particulaire par air HEPA haute vitesse
   - Sortie après cycle complet

5. **Zone Blanche Secondaire (Grade B)**
   - Distribution sur-tenue stérile Grade B
   - Distribution gants stériles
   - Sur-habillage complet
   - Vérification finale miroir
   - Accès zone de production Grade B

### Temps de Passage Estimé
- Zone D → Zone C: ~5 minutes
- Zone C (habillage): ~8-10 minutes
- Douche à air: 30 secondes (obligatoire)
- Zone B (sur-habillage): ~3-5 minutes
- **TOTAL:** ~17-20 minutes par personne

---

## 🔍 POINTS DE CONTRÔLE QUALITÉ

### Contrôles Quotidiens
- ✓ Vérification pressions différentielles
- ✓ Test interlocks portes
- ✓ Contrôle fonctionnement douches à air
- ✓ Vérification distributeurs (niveaux)
- ✓ Inspection visuelle propreté

### Contrôles Périodiques
- ✓ Tests d'intégrité filtres HEPA (semestrier)
- ✓ Comptage particulaire (mensuel)
- ✓ Calibration indicateurs pression (annuel)
- ✓ Qualification performance (annuelle)
- ✓ Contrôle microbiologique (selon plan)

### Maintenance Préventive
- ✓ Remplacement pré-filtres (trimestriel)
- ✓ Vérification buses douches (mensuel)
- ✓ Nettoyage grilles diffusion (hebdomadaire)
- ✓ Contrôle éclairage (mensuel)
- ✓ Maintenance CTA (selon constructeur)

---

## 📐 DIMENSIONS PRINCIPALES

| Zone | Longueur | Largeur | Surface | Hauteur |
|------|----------|---------|---------|---------|
| Zone Grise (D) | 4 m | 8 m | 32 m² | 2.8 m |
| Sas 1 | 2 m | 8 m | 16 m² | 2.8 m |
| Zone Blanche Primaire (C) | 8 m | 8 m | 64 m² | 2.8 m |
| Sas 2 (Douches) | 2 m | 5 m | 10 m² | 2.8 m |
| Zone Blanche Secondaire (B) | 4 m | 8 m | 32 m² | 2.8 m |
| Unité Technique | 5 m | 3 m | 15 m² | 2.4 m |
| **TOTAL VESTIAIRE** | **~26 m** | **8 m** | **~120 m²** | **2.8 m** |

---

## 💡 CARACTÉRISTIQUES INNOVANTES

### Technologies Intégrées
1. **Système de monitoring temps réel**
   - Indicateurs de pression digitaux
   - LED de statut sur tous équipements
   - Affichage temps restant sur douches à air

2. **Distribution automatisée**
   - Distributeurs de tenues sans contact
   - Gestion stocks automatique
   - Alertes de réapprovisionnement

3. **Sécurité renforcée**
   - Interlock électronique sur toutes portes
   - Contrôle d'accès par badge RFID
   - Traçabilité des passages

4. **Visualisation des flux**
   - Conduits HVAC colorés (bleu/rouge)
   - Signalétique 3D émissive
   - Indicateurs de grade visibles

5. **Ergonomie optimisée**
   - Miroirs pleine hauteur multi-angles
   - Bancs de déchaussage ergonomiques
   - Poubelles à pédale sans contact

---

## 📝 NOTES TECHNIQUES

### Matériaux Principaux
- **Sols:** Résine époxy RAL 7035, congés 100mm
- **Murs/Plafonds:** Panneaux sandwich acier laqué blanc RAL 9010
- **Portes:** Aluminium anodisé + verre sécurit
- **Équipements:** Inox 316L pour contact direct

### Performances Énergétiques
- **Éclairage:** LED basse consommation (~2 kW total)
- **HVAC:** Moteurs EC haute efficacité
- **Isolation:** Panneaux sandwich U=0.5 W/m²K
- **Récupération:** Possible sur CTA (option)

### Maintenance
- **Accessibilité:** Tous équipements techniques accessibles
- **Plénum technique:** Au-dessus plafonds pour maintenance
- **Documentation:** Plans as-built + manuels fournis

---

## 🎨 RENDU VISUEL - ÉLÉMENTS CLÉS

### Système de Couleurs
- **Blanc/Gris clair:** Zones propres, finitions
- **Bleu:** Conduits air supply HEPA
- **Rouge:** Conduits air de retour
- **Jaune:** Poubelles biohazard
- **Vert:** LED opérationnelles
- **Rouge:** LED verrouillage/alerte

### Éclairage Scène
- Luminaires LED: Émission blanche 4000K
- Indicateurs: Émission colorée selon fonction
- Éclairage ambiant: Uniforme 500-1000 lux

---

## ✨ RÉSUMÉ EXÉCUTIF

Ce jumeau numérique représente une **zone de vestiaire GMP (Gowning & Airlocks) de 120 m²** totalement conforme aux exigences de l'**Annexe 1 EU GMP 2022**. 

Le système intègre un **flux unidirectionnel strict** avec cascade de pression (+15/+25/+35 Pa), des **douches à air HEPA** pour décontamination particulaire, et tous les équipements requis pour une zone de transition **Grade D → C → B**.

La modélisation 3D comprend **334 éléments** avec finitions réalistes, systèmes techniques visibles (HVAC, interlock, monitoring), et équipements conformes aux standards pharmaceutiques.

**Prêt pour validation, formation du personnel, et intégration dans documentation qualité.**

---

*Document généré automatiquement depuis le jumeau numérique Blender*  
*Conforme EU GMP Annexe 1 - Version 2022*  
*Date: Décembre 2025*